 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
 
 ! SizingPeriod:DesignDay and other objects are formatted to meet criteria of EnergyPlus V7.1 and later
 
 ! Some users have indicated that they would like the actual day of week from the weather file to be
 ! used as the start day of week for a RunPeriod even though this is relatively meaningless for
 ! TMY data files as future months will not use their start days of week (simulations need to show
 ! continuity in day of week presentation).
 
 ! In an effort to accomodate, the following initial month days are included:
 ! Note JAN 1, 2014 is a Wednesday
 ! Note FEB 1, 2018 is a Thursday
 ! Note MAR 1, 2013 is a Friday
 ! Note APR 1, 2017 is a Saturday
 ! Note MAY 1, 2011 is a Sunday
 ! Note JUN 1, 2017 is a Thursday
 ! Note JUL 1, 2021 is a Thursday
 ! Note AUG 1, 2018 is a Wednesday
 ! Note SEP 1, 2016 is a Thursday
 ! Note OCT 1, 2013 is a Tuesday
 ! Note NOV 1, 2012 is a Thursday
 ! Note DEC 1, 2020 is a Tuesday
 
 ! Since the RunPeriod object changes in V9.0, the following are RunPeriod objects in comments:
 ! Version before EnergyPlus release V9.0
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !Wednesday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes;            !- Use Weather File Snow Indicators
 
 ! Version EnergyPlus release V9.0+
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !   ,             !- Begin Year
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !   ,             !- End Year
 !Wednesday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes,            !- Use Weather File Snow Indicators
 ! ;               !- Treat Weather as Actual
 
 Site:Location,
  Arequipa-Rodriguez.AP_ARE_PER Design_Conditions,     !- Location Name
     -16.34,     !- Latitude {N+ S-}
     -71.58,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
    2561.80;     !- Elevation {m}
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! Data is built from rainfall data on the source data
  Site:Precipitation,  
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    0.769,  !- Design Level for Total Annual Precipitation
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    0.769;  !- Average Total Annual Precipitation
 
  RoofIrrigation,  
    Schedule,  !- Irridation Model Type
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    ;  !- Irrigation Maximum Saturation Threshold (default used)
 
  Schedule:File, 
    Rainfall Data from EPW file,  !- Name
    ,                       !- Schedule Type Limits Name
    PER_ARE_Arequipa-Rodriguez.AP.847520_TMYx.2007-2021.rain,    !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760;    !- Number of Hours of Data
 
 !  WMO=847520 Time Zone= GMT-5.00 Code=W05: (GMT-05:00 GMT+5)
 !  Data Source="2025 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Arequipa-Rodriguez.AP_ARE_PER Extreme Annual Wind Speeds, 1%=6.9m/s, 2.5%=6.4m/s, 5%=5.9m/s
 ! Arequipa-Rodriguez.AP_ARE_PER Extreme Annual Temperatures, Max Drybulb=25.4C Min Drybulb=3.4C
 ! Arequipa-Rodriguez.AP_ARE_PER Extreme Annual Temperatures, Max Wetbulb=15.7C Min Wetbulb=-3.7C
  
 ! Arequipa-Rodriguez.AP_ARE_PER ASHRAE Climate Zone=3C
  
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Heating Design Conditions Wind Speed=2.6m/s Wind Dir=40
 ! Coldest Month=JUL
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Heating 99.6%, MaxDB=6.1C
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Htg 99.6% Condns DB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        6.1,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         40,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Heating 99%, MaxDB=6.9C
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Htg 99% Condns DB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        6.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         40,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-22.5C
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       11.1,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -22.5,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         40,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Humidification 99% Design Conditions DP=>MCDB, DP=-19.9C
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       11.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -19.9,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         40,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=8.7m/s
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       14.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        8.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         40,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=7.6m/s
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       12.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        7.6,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         40,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Arequipa-Rodriguez.AP Annual Cooling Design Conditions Wind Speed=4.7m/s Wind Dir=250
 ! Hottest Month=DEC
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (DB=>MWB) .4%, MaxDB=23.9C MWB=10.2C
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg .4% Condns DB=>MWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.9,      !- Maximum Dry-Bulb Temperature {C}
       11.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (DB=>MWB) 1%, MaxDB=23.2C MWB=9.9C
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg 1% Condns DB=>MWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.2,      !- Maximum Dry-Bulb Temperature {C}
       11.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (DB=>MWB) 2%, MaxDB=22.6C MWB=9.6C
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg 2% Condns DB=>MWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.6,      !- Maximum Dry-Bulb Temperature {C}
       11.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (WB=>MDB) .4%, MDB=19.4C WB=14.4C
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg .4% Condns WB=>MDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.4,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (WB=>MDB) 1%, MDB=18.9C WB=14.0C
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg 1% Condns WB=>MDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.9,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (WB=>MDB) 2%, MDB=18.2C WB=13.4C
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg 2% Condns WB=>MDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.2,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (DP=>MDB) .4%, MDB=15.2C DP=13.1C HR=0.0129
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg .4% Condns DP=>MDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.2,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       13.1,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (DP=>MDB) 1%, MDB=14.8C DP=12.4C HR=0.0123
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg 1% Condns DP=>MDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.8,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       12.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (DP=>MDB) 2%, MDB=14.5C DP=11.9C HR=0.0119
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg 2% Condns DP=>MDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.5,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       11.9,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (Enthalpy=>MDB) .4%, MDB=19.0C Enthalpy=50000.0J/kg
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg .4% Condns Enth=>MDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.0,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    50000.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (Enthalpy=>MDB) 1%, MDB=18.7C Enthalpy=48300.0J/kg
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg 1% Condns Enth=>MDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.7,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    48300.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER Annual Cooling (Enthalpy=>MDB) 2%, MDB=17.7C Enthalpy=46800.0J/kg
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP Ann Clg 2% Condns Enth=>MDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.7,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    46800.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ======================= Monthly Design Conditions SizingPeriod:DesignDay ======================
 ! The following monthly design conditions are reproduced from the climate data shown above.
 ! Each 12 months are shown for: 
 !      .4% Drybulb, 2% Drybulb, 5% Drybulb, 10% DryBulb (with coincident Wetbulb)
 !      .4% Wetbulb, 2% Wetbulb, 5% Wetbulb, 10% Wetbulb (with coincident DryBulb)
 !
 ! Arequipa-Rodriguez.AP_ARE_PER January (DB=>MCWB) .4%, MaxDB=23.4C MWB=12.2C taub=0.403 taud=2.170
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP January .4% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.4,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.403,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.170;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER February (DB=>MCWB) .4%, MaxDB=23.3C MWB=13.3C taub=0.402 taud=2.197
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP February .4% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.3,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.402,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.197;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER March (DB=>MCWB) .4%, MaxDB=23.6C MWB=13.1C taub=0.404 taud=2.187
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP March .4% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.6,      !- Maximum Dry-Bulb Temperature {C}
        9.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.187;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER April (DB=>MCWB) .4%, MaxDB=24.2C MWB=11.8C taub=0.343 taud=2.331
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP April .4% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.2,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.331;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER May (DB=>MCWB) .4%, MaxDB=24.3C MWB=9.8C taub=0.280 taud=2.494
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP May .4% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.3,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.494;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER June (DB=>MCWB) .4%, MaxDB=23.9C MWB=9.1C taub=0.270 taud=2.516
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP June .4% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.9,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.516;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER July (DB=>MCWB) .4%, MaxDB=23.3C MWB=8.2C taub=0.270 taud=2.509
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP July .4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.3,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.509;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER August (DB=>MCWB) .4%, MaxDB=23.8C MWB=8.7C taub=0.280 taud=2.449
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP August .4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.8,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.449;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER September (DB=>MCWB) .4%, MaxDB=24.0C MWB=9.4C taub=0.315 taud=2.351
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP September .4% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.0,      !- Maximum Dry-Bulb Temperature {C}
       12.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.315,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.351;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER October (DB=>MCWB) .4%, MaxDB=24.0C MWB=9.2C taub=0.318 taud=2.343
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP October .4% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.0,      !- Maximum Dry-Bulb Temperature {C}
       11.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.318,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.343;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER November (DB=>MCWB) .4%, MaxDB=23.7C MWB=9.8C taub=0.338 taud=2.292
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP November .4% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.7,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.338,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.292;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER December (DB=>MCWB) .4%, MaxDB=24.2C MWB=10.7C taub=0.381 taud=2.206
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP December .4% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.2,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER January (DB=>MCWB) 2%, MaxDB=22.2C MWB=11.9C taub=0.403 taud=2.170
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP January 2% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.2,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.403,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.170;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER February (DB=>MCWB) 2%, MaxDB=21.9C MWB=13.2C taub=0.402 taud=2.197
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP February 2% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.402,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.197;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER March (DB=>MCWB) 2%, MaxDB=22.3C MWB=12.9C taub=0.404 taud=2.187
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP March 2% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.3,      !- Maximum Dry-Bulb Temperature {C}
        9.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.187;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER April (DB=>MCWB) 2%, MaxDB=22.9C MWB=11.3C taub=0.343 taud=2.331
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP April 2% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.9,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.331;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER May (DB=>MCWB) 2%, MaxDB=23.0C MWB=9.1C taub=0.280 taud=2.494
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP May 2% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.0,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.494;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER June (DB=>MCWB) 2%, MaxDB=22.7C MWB=8.5C taub=0.270 taud=2.516
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP June 2% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.7,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.516;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER July (DB=>MCWB) 2%, MaxDB=22.0C MWB=7.6C taub=0.270 taud=2.509
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP July 2% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.0,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.509;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER August (DB=>MCWB) 2%, MaxDB=22.8C MWB=8.1C taub=0.280 taud=2.449
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP August 2% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.8,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.449;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER September (DB=>MCWB) 2%, MaxDB=22.9C MWB=8.5C taub=0.315 taud=2.351
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP September 2% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.9,      !- Maximum Dry-Bulb Temperature {C}
       12.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.315,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.351;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER October (DB=>MCWB) 2%, MaxDB=22.9C MWB=8.8C taub=0.318 taud=2.343
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP October 2% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.9,      !- Maximum Dry-Bulb Temperature {C}
       11.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.318,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.343;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER November (DB=>MCWB) 2%, MaxDB=22.7C MWB=9.4C taub=0.338 taud=2.292
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP November 2% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.7,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.338,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.292;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER December (DB=>MCWB) 2%, MaxDB=22.9C MWB=10.7C taub=0.381 taud=2.206
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP December 2% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.9,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER January (DB=>MCWB) 5%, MaxDB=21.2C MWB=11.5C taub=0.403 taud=2.170
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP January 5% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.2,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.403,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.170;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER February (DB=>MCWB) 5%, MaxDB=20.6C MWB=12.9C taub=0.402 taud=2.197
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP February 5% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.6,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.402,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.197;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER March (DB=>MCWB) 5%, MaxDB=21.2C MWB=12.6C taub=0.404 taud=2.187
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP March 5% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.2,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.187;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER April (DB=>MCWB) 5%, MaxDB=21.7C MWB=11.1C taub=0.343 taud=2.331
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP April 5% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.331;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER May (DB=>MCWB) 5%, MaxDB=22.0C MWB=8.5C taub=0.280 taud=2.494
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP May 5% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.0,      !- Maximum Dry-Bulb Temperature {C}
       13.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.494;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER June (DB=>MCWB) 5%, MaxDB=21.7C MWB=7.8C taub=0.270 taud=2.516
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP June 5% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
       13.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.516;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER July (DB=>MCWB) 5%, MaxDB=21.2C MWB=7.3C taub=0.270 taud=2.509
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP July 5% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.2,      !- Maximum Dry-Bulb Temperature {C}
       13.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.509;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER August (DB=>MCWB) 5%, MaxDB=21.9C MWB=7.6C taub=0.280 taud=2.449
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP August 5% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
       13.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.449;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER September (DB=>MCWB) 5%, MaxDB=22.1C MWB=8.0C taub=0.315 taud=2.351
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP September 5% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.1,      !- Maximum Dry-Bulb Temperature {C}
       13.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.315,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.351;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER October (DB=>MCWB) 5%, MaxDB=22.0C MWB=8.3C taub=0.318 taud=2.343
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP October 5% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.0,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.318,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.343;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER November (DB=>MCWB) 5%, MaxDB=21.8C MWB=9.0C taub=0.338 taud=2.292
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP November 5% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.8,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.338,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.292;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER December (DB=>MCWB) 5%, MaxDB=21.7C MWB=10.4C taub=0.381 taud=2.206
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP December 5% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
       11.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER January (DB=>MCWB) 10%, MaxDB=20.1C MWB=11.5C taub=0.403 taud=2.170
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP January 10% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.1,      !- Maximum Dry-Bulb Temperature {C}
       10.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.403,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.170;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER February (DB=>MCWB) 10%, MaxDB=19.4C MWB=12.8C taub=0.402 taud=2.197
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP February 10% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.4,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.402,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.197;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER March (DB=>MCWB) 10%, MaxDB=20.0C MWB=12.3C taub=0.404 taud=2.187
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP March 10% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.0,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.187;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER April (DB=>MCWB) 10%, MaxDB=20.6C MWB=10.8C taub=0.343 taud=2.331
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP April 10% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.6,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.331;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER May (DB=>MCWB) 10%, MaxDB=20.9C MWB=8.2C taub=0.280 taud=2.494
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP May 10% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.9,      !- Maximum Dry-Bulb Temperature {C}
       13.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.494;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER June (DB=>MCWB) 10%, MaxDB=20.6C MWB=7.1C taub=0.270 taud=2.516
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP June 10% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.6,      !- Maximum Dry-Bulb Temperature {C}
       13.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.516;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER July (DB=>MCWB) 10%, MaxDB=20.4C MWB=6.8C taub=0.270 taud=2.509
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP July 10% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.4,      !- Maximum Dry-Bulb Temperature {C}
       13.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.509;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER August (DB=>MCWB) 10%, MaxDB=21.0C MWB=6.9C taub=0.280 taud=2.449
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP August 10% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.0,      !- Maximum Dry-Bulb Temperature {C}
       13.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.449;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER September (DB=>MCWB) 10%, MaxDB=21.2C MWB=7.6C taub=0.315 taud=2.351
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP September 10% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.2,      !- Maximum Dry-Bulb Temperature {C}
       13.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.315,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.351;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER October (DB=>MCWB) 10%, MaxDB=21.1C MWB=7.8C taub=0.318 taud=2.343
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP October 10% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.1,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.318,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.343;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER November (DB=>MCWB) 10%, MaxDB=20.8C MWB=8.6C taub=0.338 taud=2.292
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP November 10% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.8,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.338,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.292;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER December (DB=>MCWB) 10%, MaxDB=20.6C MWB=10.0C taub=0.381 taud=2.206
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP December 10% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.6,      !- Maximum Dry-Bulb Temperature {C}
       11.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER January (WB=>MCDB) .4%, DB=18.9C WB=15.0C taub=0.403 taud=2.170
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP January .4% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.9,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.403,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.170;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER February (WB=>MCDB) .4%, DB=19.8C WB=15.3C taub=0.402 taud=2.197
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP February .4% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.8,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.402,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.197;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER March (WB=>MCDB) .4%, DB=20.7C WB=15.1C taub=0.404 taud=2.187
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP March .4% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.7,      !- Maximum Dry-Bulb Temperature {C}
        9.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.187;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER April (WB=>MCDB) .4%, DB=21.5C WB=14.3C taub=0.343 taud=2.331
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP April .4% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.5,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.331;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER May (WB=>MCDB) .4%, DB=20.3C WB=12.2C taub=0.280 taud=2.494
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP May .4% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.3,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.494;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER June (WB=>MCDB) .4%, DB=21.2C WB=10.9C taub=0.270 taud=2.516
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP June .4% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.2,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.516;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER July (WB=>MCDB) .4%, DB=20.4C WB=10.2C taub=0.270 taud=2.509
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP July .4% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.4,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.509;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER August (WB=>MCDB) .4%, DB=22.0C WB=10.3C taub=0.280 taud=2.449
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP August .4% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.0,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.449;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER September (WB=>MCDB) .4%, DB=21.8C WB=10.5C taub=0.315 taud=2.351
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP September .4% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.8,      !- Maximum Dry-Bulb Temperature {C}
       12.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.315,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.351;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER October (WB=>MCDB) .4%, DB=20.1C WB=11.1C taub=0.318 taud=2.343
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP October .4% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.1,      !- Maximum Dry-Bulb Temperature {C}
       11.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.318,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.343;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER November (WB=>MCDB) .4%, DB=21.4C WB=12.1C taub=0.338 taud=2.292
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP November .4% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.4,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.338,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.292;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER December (WB=>MCDB) .4%, DB=20.2C WB=13.4C taub=0.381 taud=2.206
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP December .4% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.2,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER January (WB=>MCDB) 2%, MaxDB=18.4C MWB=14.1C taub=0.403 taud=2.170
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP January 2% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.4,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.403,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.170;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER February (WB=>MCDB) 2%, MaxDB=19.1C MWB=14.5C taub=0.402 taud=2.197
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP February 2% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.1,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.402,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.197;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER March (WB=>MCDB) 2%, MaxDB=19.7C MWB=14.3C taub=0.404 taud=2.187
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP March 2% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.7,      !- Maximum Dry-Bulb Temperature {C}
        9.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.187;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER April (WB=>MCDB) 2%, MaxDB=20.0C MWB=13.4C taub=0.343 taud=2.331
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP April 2% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.0,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.331;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER May (WB=>MCDB) 2%, MaxDB=19.1C MWB=11.1C taub=0.280 taud=2.494
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP May 2% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.1,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.494;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER June (WB=>MCDB) 2%, MaxDB=20.6C MWB=9.5C taub=0.270 taud=2.516
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP June 2% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.6,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.516;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER July (WB=>MCDB) 2%, MaxDB=19.7C MWB=9.2C taub=0.270 taud=2.509
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP July 2% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.7,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.509;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER August (WB=>MCDB) 2%, MaxDB=21.4C MWB=9.3C taub=0.280 taud=2.449
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP August 2% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.4,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.449;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER September (WB=>MCDB) 2%, MaxDB=21.2C MWB=9.7C taub=0.315 taud=2.351
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP September 2% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.2,      !- Maximum Dry-Bulb Temperature {C}
       12.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.315,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.351;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER October (WB=>MCDB) 2%, MaxDB=20.6C MWB=10.1C taub=0.318 taud=2.343
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP October 2% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.6,      !- Maximum Dry-Bulb Temperature {C}
       11.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.318,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.343;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER November (WB=>MCDB) 2%, MaxDB=19.7C MWB=11.1C taub=0.338 taud=2.292
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP November 2% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.7,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.338,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.292;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER December (WB=>MCDB) 2%, MaxDB=19.0C MWB=12.5C taub=0.381 taud=2.206
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP December 2% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.0,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER January (WB=>MCDB) 5%, MaxDB=17.9C MWB=13.4C taub=0.403 taud=2.170
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP January 5% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.9,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.403,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.170;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER February (WB=>MCDB) 5%, MaxDB=18.4C MWB=14.1C taub=0.402 taud=2.197
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP February 5% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.4,      !- Maximum Dry-Bulb Temperature {C}
        8.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.402,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.197;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER March (WB=>MCDB) 5%, MaxDB=18.8C MWB=13.7C taub=0.404 taud=2.187
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP March 5% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.8,      !- Maximum Dry-Bulb Temperature {C}
        9.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.187;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER April (WB=>MCDB) 5%, MaxDB=19.1C MWB=12.8C taub=0.343 taud=2.331
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP April 5% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.1,      !- Maximum Dry-Bulb Temperature {C}
       10.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.331;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER May (WB=>MCDB) 5%, MaxDB=18.6C MWB=10.3C taub=0.280 taud=2.494
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP May 5% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.6,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       12.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.494;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER June (WB=>MCDB) 5%, MaxDB=20.0C MWB=8.7C taub=0.270 taud=2.516
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP June 5% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.0,      !- Maximum Dry-Bulb Temperature {C}
       13.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       13.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.516;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER July (WB=>MCDB) 5%, MaxDB=19.3C MWB=8.3C taub=0.270 taud=2.509
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP July 5% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.3,      !- Maximum Dry-Bulb Temperature {C}
       13.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       13.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.509;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER August (WB=>MCDB) 5%, MaxDB=20.7C MWB=8.3C taub=0.280 taud=2.449
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP August 5% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.7,      !- Maximum Dry-Bulb Temperature {C}
       13.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       13.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.449;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER September (WB=>MCDB) 5%, MaxDB=20.6C MWB=9.1C taub=0.315 taud=2.351
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP September 5% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.6,      !- Maximum Dry-Bulb Temperature {C}
       12.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       12.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.315,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.351;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER October (WB=>MCDB) 5%, MaxDB=20.1C MWB=9.3C taub=0.318 taud=2.343
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP October 5% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.1,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       12.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.318,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.343;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER November (WB=>MCDB) 5%, MaxDB=19.2C MWB=10.3C taub=0.338 taud=2.292
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP November 5% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.2,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.338,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.292;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER December (WB=>MCDB) 5%, MaxDB=18.7C MWB=11.9C taub=0.381 taud=2.206
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP December 5% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.7,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER January (WB=>MCDB) 10%, MaxDB=17.5C MWB=12.9C taub=0.403 taud=2.170
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP January 10% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.5,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.403,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.170;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER February (WB=>MCDB) 10%, MaxDB=17.5C MWB=13.4C taub=0.402 taud=2.197
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP February 10% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.5,      !- Maximum Dry-Bulb Temperature {C}
        8.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.402,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.197;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER March (WB=>MCDB) 10%, MaxDB=18.2C MWB=13.2C taub=0.404 taud=2.187
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP March 10% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.2,      !- Maximum Dry-Bulb Temperature {C}
        9.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.187;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER April (WB=>MCDB) 10%, MaxDB=18.2C MWB=12.2C taub=0.343 taud=2.331
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP April 10% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.2,      !- Maximum Dry-Bulb Temperature {C}
       10.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.343,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.331;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER May (WB=>MCDB) 10%, MaxDB=18.5C MWB=9.5C taub=0.280 taud=2.494
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP May 10% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.5,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       12.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.494;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER June (WB=>MCDB) 10%, MaxDB=19.1C MWB=7.9C taub=0.270 taud=2.516
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP June 10% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.1,      !- Maximum Dry-Bulb Temperature {C}
       13.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       13.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.516;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER July (WB=>MCDB) 10%, MaxDB=18.7C MWB=7.4C taub=0.270 taud=2.509
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP July 10% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.7,      !- Maximum Dry-Bulb Temperature {C}
       13.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       13.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.270,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.509;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER August (WB=>MCDB) 10%, MaxDB=19.7C MWB=7.4C taub=0.280 taud=2.449
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP August 10% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.7,      !- Maximum Dry-Bulb Temperature {C}
       13.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       13.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.280,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.449;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER September (WB=>MCDB) 10%, MaxDB=19.8C MWB=8.3C taub=0.315 taud=2.351
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP September 10% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.8,      !- Maximum Dry-Bulb Temperature {C}
       12.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       12.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.315,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.351;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER October (WB=>MCDB) 10%, MaxDB=19.4C MWB=8.7C taub=0.318 taud=2.343
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP October 10% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.4,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       12.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.318,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.343;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER November (WB=>MCDB) 10%, MaxDB=18.8C MWB=9.7C taub=0.338 taud=2.292
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP November 10% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.8,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.338,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.292;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Arequipa-Rodriguez.AP_ARE_PER December (WB=>MCDB) 10%, MaxDB=17.9C MWB=11.3C taub=0.381 taud=2.206
 SizingPeriod:DesignDay,
  Arequipa-Rodriguez.AP December 10% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.9,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     74104.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        250,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.381,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.206;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
